ALTERNATIVA: colar o texto de cada rung no editor ASCII do RSLogix (duplo clique no numero da rung)

== Lad_099_Controllers - inserir ENTRE a rung 3 [XIC(M_FC11_MAN)OTE(FC11.SWM);] e a rung 4 ==
// TESTE test_bits.1 - FC11 HOLD: liga o hold da malha de vazao FC11 quando a alimentacao esta cortada (COLUMN_STOP_FEED) ou a bomba B421506 P11 esta desligada no passo 115.
XIC(test_bits.1)XIC(M_115_FORWARD_FLOW_PROD)[XIC(COLUMN_STOP_FEED) ,XIO(INLET_P11_S) ]OTE(FC11_HOLD);

// TESTE test_bits.1 - FC11 HOLD: memoriza a ultima saida boa da FC11 enquanto produz normal (P11 ligada e vazao acima de 100 hl/h).
XIC(test_bits.1)XIC(M_115_FORWARD_FLOW_PROD)XIO(FC11_HOLD)XIO(M_FC11_MAN)XIC(INLET_P11_S)GRT(INLET_FT11,100)MOV(FC11.OUT,FC11_OUT_MEM);

// TESTE test_bits.1 - FC11 HOLD: durante o hold, a saida manual da FC11 recebe a ultima saida boa (valvula FCV421501 fica parada na posicao de trabalho).
XIC(test_bits.1)XIC(FC11_HOLD)XIO(M_FC11_MAN)MOV(FC11_OUT_MEM,FC11.SO);

// TESTE test_bits.1 - FC11 HOLD: coloca a FC11 em manual durante o hold. A rung anterior OTE(FC11.SWM) zera o bit a cada scan, entao ao sair do hold a FC11 volta ao automatico sem tranco.
XIC(test_bits.1)XIC(FC11_HOLD)OTL(FC11.SWM);

== Lad_099_Controllers - inserir LOGO DEPOIS da rung do PID(LC21,...) (antes da rung 25 [XIC(M_PB_LC22_MAN)...]) ==
// TESTE test_bits.1 - LC21 FEEDFORWARD: no passo 115, a velocidade da bomba B421507 P21 = saida da LC21 + ganho x (vazao FT11 - setpoint FC11). Com a vazao no setpoint a correcao e zero; se a alimentacao for cortada a P21 desacelera na hora. Nao mexe na PID (BIAS continua 0).
XIC(test_bits.1)XIC(M_115_FORWARD_FLOW_PROD)XIO(M_LC21_MAN)XIO(control_b421507_pid_off)CPT(SP_P21,LC21.OUT+LC21_FF_GAIN*(INLET_FT11-FC11.SP));

// TESTE test_bits.1 - LC21 FEEDFORWARD: limita a velocidade da P21 entre 0 e 100 %.
XIC(test_bits.1)XIC(M_115_FORWARD_FLOW_PROD)[GRT(SP_P21,100.0) MOV(100.0,SP_P21) ,LES(SP_P21,0.0) MOV(0.0,SP_P21) ];

